<CERESInstalledDevice 
xmlns:xs="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">
    <Name>Chiller</Name>
    <DeviceType>chiller</DeviceType>
    <Installed>
        <Number>1.0</Number>
        <Capacity>200.0</Capacity>
    </Installed>
    <DeviceDetails>
        <Device>
            <Manufacturer>Denco</Manufacturer>
            <Model>DCRA50-6b</Model>
            <Specification></Specification>
        </Device>
        <LossGroup>
        <Name>Lossgroup</Name>
        <LossGrid>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Grid>
              <KeyParameter>-20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01954367</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03772342</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05477706</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07090004</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.0862553</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10098043</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11519324</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.12899594</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14247843</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1557209</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.16879591</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18177011</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19470564</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.20766135</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22069386</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23385845</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.24720996</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26080359</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27469566</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.28894446</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01968882</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03799375</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05515696</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07137729</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08682027</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10162561</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11591278</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.12978535</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14333439</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.15664102</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.16977867</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.1828147</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19581192</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.20882981</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22192554</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23515497</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.24857349</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26223686</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27620199</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29052776</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01986529</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03832221</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05561833</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07195661</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08750583</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10240821</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11678529</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13074234</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14437178</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.15775595</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17096925</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18407999</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19715175</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21024477</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22341691</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23672472</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25022427</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26397199</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27802551</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29244446</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02007472</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03871175</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05616515</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07264287</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08831753</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10333442</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11781754</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13187413</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14559831</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1590738</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17237622</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18557493</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.1987345</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21191602</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22517821</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23857841</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25217349</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26602071</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28017853</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29470747</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>0</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02031909</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03916593</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05680227</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07344194</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08926213</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10441176</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11901768</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.1331895</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14702329</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1606044</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.1740099</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18731037</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.2005715</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21385541</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.2272218</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24072895</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25443467</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26839716</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28267587</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29733237</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02060084</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03968906</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05753551</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07436089</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09034776</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10564921</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12039548</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13469892</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14865783</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1623595</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17588261</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18929918</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20267621</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21607701</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22956238</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24319171</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25702387</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27111816</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28553517</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30033766</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02092283</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04028629</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05837181</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07540814</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09158402</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10705745</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12196253</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13641477</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15051508</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16435292</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17800887</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19155659</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20506454</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21859741</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23221729</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24598478</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25996001</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27420351</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28877717</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30374514</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02128852</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04096374</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05931941</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07659362</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09298231</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10864907</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12373247</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13835165</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15261048</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16660095</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18040574</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19410042</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20775512</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22143606</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23520679</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24912934</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2632652</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27767635</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.29242615</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30758031</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.021702</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04172865</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06038806</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07792911</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09455603</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11043887</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12572133</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14052666</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15496215</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16912261</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18309318</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19695152</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.21076969</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22461563</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23855456</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.25265007</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.26696526</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.28156369</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.29651039</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.31187285</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>25</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02216815</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04258965</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.0615893</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07942849</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09632099</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11244428</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12794791</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14295986</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15759127</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17194018</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18609447</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20013421</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.2141336</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22816255</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.24228812</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.2565757</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.27109016</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.28589688</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.30106277</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.3166573</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>30</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02269279</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04355698</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.0629368</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08110816</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09829582</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11468577</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.1304343</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14567474</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16052262</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17507964</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18943678</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20367683</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.21787637</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.23210756</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.24643951</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.26093963</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.27567479</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.2907124</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.30612148</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.32197376</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>35</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02328289</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04464286</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06444683</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08298755</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10050251</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.1171875</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13320647</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14869888</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16378526</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17857143</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.19315189</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20761246</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.22203245</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.23648649</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.25104603</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.26578073</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2807597</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.29605263</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.31173093</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.32786885</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>40</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02394684</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04586191</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06613877</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08508978</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10296716</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11997799</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13629503</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15206474</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16741329</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.18245122</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.19727696</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.21197978</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.22664205</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.24134115</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.25615116</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.27114429</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.28639214</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.30196695</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.31794283</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.33439687</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>45</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02469479</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04723177</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06803588</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08744244</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10572081</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.12309112</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13973624</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15581063</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.17144693</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.18676097</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.20185568</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.21682419</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.23175228</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.24672047</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.26180579</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.27708325</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.29262728</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.30851301</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.32481754</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.34162118</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>50</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02553912</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.0487738</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.07016621</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.09007869</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10880062</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.12656727</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.14357319</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15998201</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.17593374</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.19155025</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.20693954</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.22219909</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.23741855</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.25268194</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.26806958</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.28365967</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2995298</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.31575833</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.33242575</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.34961599</Loss>
              </Line>
            </Grid>
          </Grid>
        </LossGrid>
      </LossGroup>
    </DeviceDetails>
</CERESInstalledDevice>
