<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<SimulationElement>
    <Name>MMS Conceptual V1 : S1 even load</Name>
    <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
    </Version>
    <Properties>
        <Creator>Sven van den Berghe</Creator>
        <Name>MMS Conceptual</Name>
        <Description>Conceptual single hall, 6 CRAC+chiller, 18 IT loads</Description>
        <Date>2011-01-28</Date>
        <Source_Location>NA</Source_Location>
        <License>Copyright 2011 Fujitsu Ltd</License>
        <Copyright>Copyright 2011 Fujitsu Ltd</Copyright>
    </Properties>
    <Description>Conceptual single hall, 6 CRAC+chiller, 18 IT loads</Description>
    <ModelName>MMS Conceptual V1</ModelName>
    <FullSimulation>
        <SimulationMonths>48</SimulationMonths>
        <Currency>GBP</Currency>
        <CarbonIntensity>0.53</CarbonIntensity>
        <UtilisationAdjustment>true</UtilisationAdjustment>
        <CapitalCost>10.0</CapitalCost>
        <Lifetime>10</Lifetime>
        <Climate>
            <Name>none</Name>
            <HourData>
                <Date>2011-01-01Z</Date>
                <Value>3.319375</Value>
                <Value>2.995</Value>
                <Value>2.670625</Value>
                <Value>2.34625</Value>
                <Value>2.021875</Value>
                <Value>1.6975</Value>
                <Value>1.373125</Value>
                <Value>1.04875</Value>
                <Value>0.7243750000000019</Value>
                <Value>0.4</Value>
                <Value>1.04875</Value>
                <Value>1.6975</Value>
                <Value>2.34625</Value>
                <Value>2.995</Value>
                <Value>3.64375</Value>
                <Value>4.2925</Value>
                <Value>4.94125</Value>
                <Value>5.59</Value>
                <Value>5.265625</Value>
                <Value>4.94125</Value>
                <Value>4.616875</Value>
                <Value>4.2925</Value>
                <Value>3.968125</Value>
                <Value>3.64375</Value>
            </HourData>
        </Climate>
        <PowerCost>
            <Name>Fujitsu Power Cost Forecast Data</Name>
            <Currency>GBP</Currency>
            <HourData>
                <Date>2011-01-01Z</Date>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.105</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
                <Value>0.08</Value>
            </HourData>
        </PowerCost>
    </FullSimulation>
    <SimulationDate>2011-01-01Z</SimulationDate>
    <Capacity>
        <Name>capacity</Name>
        <Points>
            <Date>2011-01-01Z</Date>
            <Value>300000.0</Value>
        </Points>
    </Capacity>
    <PowerLoad>
        <Name>IT_1</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_2</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_3</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_4</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_5</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_6</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_7</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_8</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_9</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_10</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_11</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_12</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_13</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_14</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_15</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_16</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_17</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <PowerLoad>
        <Name>IT_18</Name>
        <Provisioned>
            <Name>Full load</Name>
            <Points>
                <Date>2011-01-01Z</Date>
                <Value>15000.0</Value>
            </Points>
        </Provisioned>
        <WorkLoad>
            <Name>Full load</Name>
            <WorkLoad>
                <Date>2011-01-01Z</Date>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
                <Value>5000.0</Value>
            </WorkLoad>
        </WorkLoad>
    </PowerLoad>
    <InfrastructureDevices>
        <Name>Transformer</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>800000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Generic Manufacturer</Manufacturer>
                <Model>Transformer</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>800000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.0010</Load>
                            <Loss>0.0010</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>0.0011</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0014</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0021</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0030</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0041</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0055</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0071</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0090</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.0111</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.0135</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>IT_PDU</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>800000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Generic Manufacturer</Manufacturer>
                <Model>LV Switchgear</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>800000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0050</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>0.00505</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0052</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.00545</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0058000000000000005</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.00625</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0068000000000000005</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.00745</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0082</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.00905</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.01</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>IT_UPS</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>2.0</Number>
            <Capacity>540000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Piller</Manufacturer>
                <Model>420kVA Rotary UPS</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>270000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0050</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>0.00505</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0052</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.00545</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0058000000000000005</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.00625</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0068000000000000005</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.00745</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0082</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.00905</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.01</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>ME_UPS</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>2.0</Number>
            <Capacity>540000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Piller</Manufacturer>
                <Model>420kVA Rotary UPS</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>270000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.02</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>0.0212</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0228</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0248</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0272</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.03</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0332</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0368</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0408</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.0452</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.05</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac1</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac2</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac3</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac4</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac5</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>crac6</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>50000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DV74AVH</Model>
                <Specification>NA</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>50000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Line>
                            <Load>0.0</Load>
                            <Loss>0.0</Loss>
                        </Line>
                        <Line>
                            <Load>0.1</Load>
                            <Loss>1.0E-4</Loss>
                        </Line>
                        <Line>
                            <Load>0.2</Load>
                            <Loss>0.0012</Loss>
                        </Line>
                        <Line>
                            <Load>0.3</Load>
                            <Loss>0.0040</Loss>
                        </Line>
                        <Line>
                            <Load>0.4</Load>
                            <Loss>0.0094</Loss>
                        </Line>
                        <Line>
                            <Load>0.5</Load>
                            <Loss>0.0183</Loss>
                        </Line>
                        <Line>
                            <Load>0.6</Load>
                            <Loss>0.0316</Loss>
                        </Line>
                        <Line>
                            <Load>0.7</Load>
                            <Loss>0.0502</Loss>
                        </Line>
                        <Line>
                            <Load>0.8</Load>
                            <Loss>0.0749</Loss>
                        </Line>
                        <Line>
                            <Load>0.9</Load>
                            <Loss>0.1067</Loss>
                        </Line>
                        <Line>
                            <Load>1.0</Load>
                            <Loss>0.1463</Loss>
                        </Line>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
            <Type>CRAC</Type>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller1</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller2</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller3</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller4</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller5</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <InfrastructureDevices>
        <Name>chiller6</Name>
        <Installed>
            <Date>2011-01-01Z</Date>
            <Number>1.0</Number>
            <Capacity>55000.0</Capacity>
        </Installed>
        <DeviceDetails>
            <Device>
                <Manufacturer>Denco</Manufacturer>
                <Model>DCRA50-6</Model>
                <Specification>CoP of 3</Specification>
            </Device>
            <LossGroup>
                <Name>none</Name>
                <Capacity>55000.0</Capacity>
                <LossGrid>
                    <Interpolation>LINEAR</Interpolation>
                    <Grid>
                        <KeyParameter>0.0</KeyParameter>
                        <Grid>
                            <KeyParameter>-20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01954367</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03772342</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05477706</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07090004</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.0862553</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10098043</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11519324</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12899594</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14247843</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1557209</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16879591</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18177011</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19470564</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20766135</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22069386</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23385845</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24720996</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26080359</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27469566</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.28894446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01968882</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03799375</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05515696</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07137729</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08682027</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10162561</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11591278</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.12978535</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14333439</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15664102</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.16977867</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.1828147</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19581192</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.20882981</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22192554</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23515497</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.24857349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26223686</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27620199</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29052776</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.01986529</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03832221</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05561833</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07195661</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08750583</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10240821</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11678529</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13074234</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14437178</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.15775595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17096925</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18407999</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.19715175</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21024477</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22341691</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23672472</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25022427</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26397199</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.27802551</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29244446</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>-5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02007472</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03871175</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05616515</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07264287</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08831753</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10333442</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11781754</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13187413</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14559831</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1590738</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17237622</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18557493</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.1987345</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21191602</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22517821</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.23857841</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25217349</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26602071</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28017853</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29470747</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>0.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02031909</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03916593</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05680227</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07344194</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.08926213</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10441176</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.11901768</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.1331895</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14702329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1606044</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.1740099</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18731037</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2005715</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21385541</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.2272218</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24072895</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25443467</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.26839716</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28267587</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.29733237</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>5.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02060084</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.03968906</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05753551</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07436089</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09034776</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10564921</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12039548</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13469892</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.14865783</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.1623595</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17588261</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.18929918</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20267621</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21607701</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.22956238</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24319171</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25702387</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27111816</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28553517</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30033766</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>10.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02092283</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04028629</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05837181</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07540814</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09158402</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10705745</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12196253</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13641477</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15051508</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16435292</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.17800887</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19155659</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20506454</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.21859741</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23221729</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24598478</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.25996001</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27420351</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.28877717</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30374514</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>15.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02128852</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04096374</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.05931941</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07659362</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09298231</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.10864907</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12373247</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.13835165</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15261048</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16660095</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18040574</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19410042</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.20775512</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22143606</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23520679</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.24912934</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2632652</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.27767635</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29242615</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.30758031</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>20.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.021702</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04172865</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06038806</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07792911</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09455603</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11043887</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12572133</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14052666</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15496215</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.16912261</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18309318</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.19695152</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21076969</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22461563</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.23855456</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.25265007</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.26696526</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28156369</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.29651039</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.31187285</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>25.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02216815</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04258965</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0615893</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.07942849</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09632099</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11244428</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.12794791</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14295986</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.15759127</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17194018</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18609447</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20013421</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.2141336</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.22816255</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24228812</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.2565757</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27109016</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.28589688</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30106277</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.3166573</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>30.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02269279</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04355698</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.0629368</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08110816</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.09829582</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11468577</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.1304343</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14567474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16052262</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17507964</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.18943678</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20367683</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.21787637</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23210756</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.24643951</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26093963</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.27567479</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.2907124</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.30612148</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32197376</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>35.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02328289</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04464286</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06444683</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08298755</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10050251</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.1171875</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13320647</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.14869888</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16378526</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.17857143</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19315189</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.20761246</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22203245</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.23648649</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25104603</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.26578073</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2807597</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.29605263</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31173093</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.32786885</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>40.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02394684</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04586191</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06613877</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08508978</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10296716</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.11997799</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13629503</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15206474</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.16741329</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18245122</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.19727696</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21197978</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.22664205</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24134115</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.25615116</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27114429</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.28639214</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30196695</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.31794283</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.33439687</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>45.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02469479</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.04723177</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.06803588</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.08744244</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10572081</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12309112</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.13973624</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15581063</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17144693</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.18676097</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20185568</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.21682419</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23175228</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.24672047</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26180579</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.27708325</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.29262728</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.30851301</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.32481754</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34162118</Loss>
                            </Line>
                        </Grid>
                        <Grid>
                            <KeyParameter>50.0</KeyParameter>
                            <Line>
<Load>0.0</Load>
<Loss>0.0</Loss>
                            </Line>
                            <Line>
<Load>0.05</Load>
<Loss>0.02553912</Loss>
                            </Line>
                            <Line>
<Load>0.1</Load>
<Loss>0.0487738</Loss>
                            </Line>
                            <Line>
<Load>0.15</Load>
<Loss>0.07016621</Loss>
                            </Line>
                            <Line>
<Load>0.2</Load>
<Loss>0.09007869</Loss>
                            </Line>
                            <Line>
<Load>0.25</Load>
<Loss>0.10880062</Loss>
                            </Line>
                            <Line>
<Load>0.3</Load>
<Loss>0.12656727</Loss>
                            </Line>
                            <Line>
<Load>0.35</Load>
<Loss>0.14357319</Loss>
                            </Line>
                            <Line>
<Load>0.4</Load>
<Loss>0.15998201</Loss>
                            </Line>
                            <Line>
<Load>0.45</Load>
<Loss>0.17593374</Loss>
                            </Line>
                            <Line>
<Load>0.5</Load>
<Loss>0.19155025</Loss>
                            </Line>
                            <Line>
<Load>0.55</Load>
<Loss>0.20693954</Loss>
                            </Line>
                            <Line>
<Load>0.6</Load>
<Loss>0.22219909</Loss>
                            </Line>
                            <Line>
<Load>0.65</Load>
<Loss>0.23741855</Loss>
                            </Line>
                            <Line>
<Load>0.7</Load>
<Loss>0.25268194</Loss>
                            </Line>
                            <Line>
<Load>0.75</Load>
<Loss>0.26806958</Loss>
                            </Line>
                            <Line>
<Load>0.8</Load>
<Loss>0.28365967</Loss>
                            </Line>
                            <Line>
<Load>0.85</Load>
<Loss>0.2995298</Loss>
                            </Line>
                            <Line>
<Load>0.9</Load>
<Loss>0.31575833</Loss>
                            </Line>
                            <Line>
<Load>0.95</Load>
<Loss>0.33242575</Loss>
                            </Line>
                            <Line>
<Load>1.0</Load>
<Loss>0.34961599</Loss>
                            </Line>
                        </Grid>
                    </Grid>
                </LossGrid>
            </LossGroup>
            <NameplateDraw>0.0</NameplateDraw>
        </DeviceDetails>
        <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    </InfrastructureDevices>
    <Distributors>
        <Name>IT_1_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_2_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_3_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_4_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_5_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_6_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_7_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_8_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_9_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_10_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_11_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_12_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_13_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_14_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_15_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_16_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_17_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
    <Distributors>
        <Name>IT_18_split</Name>
        <Properties>
            <Creator>SvdB</Creator>
            <Name>Heat Distributor</Name>
            <Description>A first stab at a heat distributor node</Description>
            <Date>2011-11-01</Date>
            <Source_Location>NA</Source_Location>
            <License>Created for Fujitsu Laboratories of Europe</License>
            <Copyright>Fujitsu Laboratories of Europe</Copyright>
        </Properties>
        <Version>
            <ModelVersion>1.0</ModelVersion>
            <DataVersion>1.0</DataVersion>
            <SchemaVersion>1.0</SchemaVersion>
        </Version>
        <Tap>
            <TapName>crac1</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac2</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac3</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac4</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac5</TapName>
            <Value>0.166667</Value>
        </Tap>
        <Tap>
            <TapName>crac6</TapName>
            <Value>0.166667</Value>
        </Tap>
    </Distributors>
</SimulationElement>
