<?xml version="1.0" encoding="utf-8" standalone="yes"?>
<SimulationElement>
  <Name>STE10</Name>
  <Description>Mar 2011: STE10 chiller loop at 0.0</Description>
  <ModelName>STE10</ModelName>

  <DCIESimulation>
    <lowTemperature>-10.0</lowTemperature>
    <highTemperature>30.0</highTemperature>
  </DCIESimulation>
  <SimulationDate>2009-11-01Z</SimulationDate>
  <Capacity>
    <Points>
      <Date>2009-11-01Z</Date>
      <Value>2718000.0</Value>
    </Points>
  </Capacity>
  <PowerLoad>
    <Name>IT_Load_6</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>369000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>239850.0</Value>
        <Value>236160.0</Value>
        <Value>239850.0</Value>
        <Value>243540.0</Value>
        <Value>247230.00000000003</Value>
        <Value>250920.00000000003</Value>
        <Value>261990.0</Value>
        <Value>273060.0</Value>
        <Value>280440.0</Value>
        <Value>287820.0</Value>
        <Value>295200.0</Value>
        <Value>287820.0</Value>
        <Value>284130.0</Value>
        <Value>284130.0</Value>
        <Value>291510.0</Value>
        <Value>295200.0</Value>
        <Value>291510.0</Value>
        <Value>284130.0</Value>
        <Value>273060.0</Value>
        <Value>261990.0</Value>
        <Value>254609.99999999997</Value>
        <Value>247230.00000000003</Value>
        <Value>243540.0</Value>
        <Value>239850.0</Value>
      </WorkLoad>
            <WorkLoad>
        <Date>2009-11-02Z</Date>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
        <Value>0.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_5</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>568000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>369200.0</Value>
        <Value>363520.0</Value>
        <Value>369200.0</Value>
        <Value>374880.0</Value>
        <Value>380560.0</Value>
        <Value>386240.0</Value>
        <Value>403280.0</Value>
        <Value>420320.0</Value>
        <Value>431680.0</Value>
        <Value>443040.0</Value>
        <Value>454400.0</Value>
        <Value>443040.0</Value>
        <Value>437360.0</Value>
        <Value>437360.0</Value>
        <Value>448720.0</Value>
        <Value>454400.0</Value>
        <Value>448720.0</Value>
        <Value>437360.0</Value>
        <Value>420320.0</Value>
        <Value>403280.0</Value>
        <Value>391919.99999999994</Value>
        <Value>380560.0</Value>
        <Value>374880.0</Value>
        <Value>369200.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_4</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>323000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>209950.0</Value>
        <Value>206720.0</Value>
        <Value>209950.0</Value>
        <Value>213180.0</Value>
        <Value>216410.0</Value>
        <Value>219640.00000000003</Value>
        <Value>229330.0</Value>
        <Value>239020.0</Value>
        <Value>245480.0</Value>
        <Value>251940.0</Value>
        <Value>258400.0</Value>
        <Value>251940.0</Value>
        <Value>248710.0</Value>
        <Value>248710.0</Value>
        <Value>255170.0</Value>
        <Value>258400.0</Value>
        <Value>255170.0</Value>
        <Value>248710.0</Value>
        <Value>239020.0</Value>
        <Value>229330.0</Value>
        <Value>222869.99999999997</Value>
        <Value>216410.0</Value>
        <Value>213180.0</Value>
        <Value>209950.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_3</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>349000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>226850.0</Value>
        <Value>223360.0</Value>
        <Value>226850.0</Value>
        <Value>230340.0</Value>
        <Value>233830.0</Value>
        <Value>237320.00000000003</Value>
        <Value>247790.0</Value>
        <Value>258260.0</Value>
        <Value>265240.0</Value>
        <Value>272220.0</Value>
        <Value>279200.0</Value>
        <Value>272220.0</Value>
        <Value>268730.0</Value>
        <Value>268730.0</Value>
        <Value>275710.0</Value>
        <Value>279200.0</Value>
        <Value>275710.0</Value>
        <Value>268730.0</Value>
        <Value>258260.0</Value>
        <Value>247790.0</Value>
        <Value>240809.99999999997</Value>
        <Value>233830.0</Value>
        <Value>230340.0</Value>
        <Value>226850.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_2</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>613000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>398450.0</Value>
        <Value>392320.0</Value>
        <Value>398450.0</Value>
        <Value>404580.0</Value>
        <Value>410710.0</Value>
        <Value>416840.00000000006</Value>
        <Value>435230.0</Value>
        <Value>453620.0</Value>
        <Value>465880.0</Value>
        <Value>478140.0</Value>
        <Value>490400.0</Value>
        <Value>478140.0</Value>
        <Value>472010.0</Value>
        <Value>472010.0</Value>
        <Value>484270.0</Value>
        <Value>490400.0</Value>
        <Value>484270.0</Value>
        <Value>472010.0</Value>
        <Value>453620.0</Value>
        <Value>435230.0</Value>
        <Value>422969.99999999994</Value>
        <Value>410710.0</Value>
        <Value>404580.0</Value>
        <Value>398450.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_1</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>398000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>258700.0</Value>
        <Value>254720.0</Value>
        <Value>258700.0</Value>
        <Value>262680.0</Value>
        <Value>266660.0</Value>
        <Value>270640.0</Value>
        <Value>282580.0</Value>
        <Value>294520.0</Value>
        <Value>302480.0</Value>
        <Value>310440.0</Value>
        <Value>318400.0</Value>
        <Value>310440.0</Value>
        <Value>306460.0</Value>
        <Value>306460.0</Value>
        <Value>314420.0</Value>
        <Value>318400.0</Value>
        <Value>314420.0</Value>
        <Value>306460.0</Value>
        <Value>294520.0</Value>
        <Value>282580.0</Value>
        <Value>274620.0</Value>
        <Value>266660.0</Value>
        <Value>262680.0</Value>
        <Value>258700.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_CR2</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>49000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>31850.0</Value>
        <Value>31360.0</Value>
        <Value>31850.0</Value>
        <Value>32340.0</Value>
        <Value>32830.0</Value>
        <Value>33320.0</Value>
        <Value>34790.0</Value>
        <Value>36260.0</Value>
        <Value>37240.0</Value>
        <Value>38220.0</Value>
        <Value>39200.0</Value>
        <Value>38220.0</Value>
        <Value>37730.0</Value>
        <Value>37730.0</Value>
        <Value>38710.0</Value>
        <Value>39200.0</Value>
        <Value>38710.0</Value>
        <Value>37730.0</Value>
        <Value>36260.0</Value>
        <Value>34790.0</Value>
        <Value>33810.0</Value>
        <Value>32830.0</Value>
        <Value>32340.0</Value>
        <Value>31850.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_CR1</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>50000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>32500.0</Value>
        <Value>32000.0</Value>
        <Value>32500.0</Value>
        <Value>33000.0</Value>
        <Value>33500.0</Value>
        <Value>34000.0</Value>
        <Value>35500.0</Value>
        <Value>37000.0</Value>
        <Value>38000.0</Value>
        <Value>39000.0</Value>
        <Value>40000.0</Value>
        <Value>39000.0</Value>
        <Value>38500.0</Value>
        <Value>38500.0</Value>
        <Value>39500.0</Value>
        <Value>40000.0</Value>
        <Value>39500.0</Value>
        <Value>38500.0</Value>
        <Value>37000.0</Value>
        <Value>35500.0</Value>
        <Value>34500.0</Value>
        <Value>33500.0</Value>
        <Value>33000.0</Value>
        <Value>32500.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>IT_Load_BR</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>0000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>32500.0</Value>
        <Value>32000.0</Value>
        <Value>32500.0</Value>
        <Value>33000.0</Value>
        <Value>33500.0</Value>
        <Value>34000.0</Value>
        <Value>35500.0</Value>
        <Value>37000.0</Value>
        <Value>38000.0</Value>
        <Value>39000.0</Value>
        <Value>40000.0</Value>
        <Value>39000.0</Value>
        <Value>38500.0</Value>
        <Value>38500.0</Value>
        <Value>39500.0</Value>
        <Value>40000.0</Value>
        <Value>39500.0</Value>
        <Value>38500.0</Value>
        <Value>37000.0</Value>
        <Value>35500.0</Value>
        <Value>34500.0</Value>
        <Value>33500.0</Value>
        <Value>33000.0</Value>
        <Value>32500.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>UPS_Losses</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>92000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
        <Value>92400.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>AHU_Load</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>30000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>Lighting_Load</Name>
    <Provisioned>
      <Points>
        <Date>2009-11-01Z</Date>
        <Value>30000</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Units>%</Units>
      <WorkLoad>
        <Date>2009-11-01Z</Date>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
        <Value>20010.0</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
  <InfrastructureDevices>
    <Name>HVSB</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>6000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>7.5MVA / 6MW</Model>
        <Specification>7.5MVA / 6MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 7.5MVA HV Switchgear</Name>
        <Description>Generic 7.5MVA / 6MW HV Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 7.5MVA / 6MW HV Switchgear</Name>
        <Capacity>6000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0002</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0005</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0008</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0013</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0018</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0041</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0050</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>HVA / HVB</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>6000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>7.5MVA / 6MW</Model>
        <Specification>7.5MVA / 6MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 7.5MVA HV Switchgear</Name>
        <Description>Generic 7.5MVA / 6MW HV Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 7.5MVA / 6MW HV Switchgear</Name>
        <Capacity>6000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0002</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0005</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0008</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0013</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0018</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0041</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0050</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>UPS_Chokes</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>3.0</Number>
      <Capacity>5344000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA</Model>
        <Specification>2.5MVA, 2MW</Specification>
      </Device>
      <Properties>
        <Name>2.5MVA Generic</Name>
        <Description>Generic Transformer</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0075</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0076</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0080</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0095</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0106</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.012</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0136</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0155</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0176</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.02</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Transformer</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>UPS_Transformers</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>3.0</Number>
      <Capacity>5344000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA</Model>
        <Specification>2.5MVA, 2MW</Specification>
      </Device>
      <Properties>
        <Name>2.5MVA Generic</Name>
        <Description>Generic Transformer</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0075</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0076</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0080</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0095</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0106</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.012</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0136</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0155</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0176</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.02</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Transformer</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>IT1A/IT1B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA</Model>
        <Specification>2.5MVA, 2MW</Specification>
      </Device>
      <Properties>
        <Name>2.5MVA Generic</Name>
        <Description>Generic Transformer</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.006</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0061</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0065</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0071</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.008</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0091</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0105</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0121</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0140</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0161</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0185</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Transformer</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>IT2A/IT2B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA</Model>
        <Specification>2.5MVA, 2MW</Specification>
      </Device>
      <Properties>
        <Name>2.5MVA Generic</Name>
        <Description>Generic Transformer</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.006</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0061</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0065</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0071</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.008</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0091</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0105</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0121</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0140</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0161</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0185</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Transformer</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>M1A/B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA</Model>
        <Specification>2.5MVA, 2MW</Specification>
      </Device>
      <Properties>
        <Name>2.5MVA Generic</Name>
        <Description>Generic Transformer</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
                        <Line>
              <Load>0.0</Load>
              <Loss>0.006</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0061</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0065</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0071</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.008</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0091</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0105</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0121</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0140</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0161</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0185</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Transformer</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>SMDB1/SMDB2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA / 2MW</Model>
        <Specification>2.5MVA / 2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2.5MVA Switchgear</Name>
        <Description>Generic 2.5MVA / 2MW Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA / 2MW Switchgear</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>MCC 1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA / 2MW</Model>
        <Specification>2.5MVA / 2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2.5MVA Switchgear</Name>
        <Description>Generic 2.5MVA / 2MW Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA / 2MW Switchgear</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>MCC 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA / 2MW</Model>
        <Specification>2.5MVA / 2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2.5MVA Switchgear</Name>
        <Description>Generic 2.5MVA / 2MW Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA / 2MW Switchgear</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>MCC 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2.5MVA / 2MW</Model>
        <Specification>2.5MVA / 2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2.5MVA Switchgear</Name>
        <Description>Generic 2.5MVA / 2MW Switchgear</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2.5MVA / 2MW Switchgear</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Switch</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2MW</Model>
        <Specification>2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2MW Cabling</Name>
        <Description>Generic 2MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2MW Cabling</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2MW</Model>
        <Specification>2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2MW Cabling</Name>
        <Description>Generic 2MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2MW Cabling</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>2MW</Model>
        <Specification>2MW</Specification>
      </Device>
      <Properties>
        <Name>Generic 2MW Cabling</Name>
        <Description>Generic 2MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 2MW Cabling</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 4</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>6.0</Number>
      <Capacity>323000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW PDU</Model>
        <Specification>250kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H4</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>750000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>750kW Cabling</Model>
        <Specification>750kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 750kW Cabling</Name>
        <Description>Generic 750kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 750kW Cabling</Name>
        <Capacity>750000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 4</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>6.0</Number>
      <Capacity>477500.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 4</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 4</Name>
        <Description>135kW derated to 95.5kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 4 Derated</Name>
        <Capacity>95500.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 5</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>8.0</Number>
      <Capacity>568000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW PDU</Model>
        <Specification>250kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H5</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>1000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>1MW Cabling</Model>
        <Specification>1MW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 1MW Cabling</Name>
        <Description>Generic 1MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 1MW Cabling</Name>
        <Capacity>1000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 5 A</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>5.0</Number>
      <Capacity>424444.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 5</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 5</Name>
        <Description>135kW derated to 95.5kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 5 Derated</Name>
        <Capacity>95500.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 5 B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>4.0</Number>
      <Capacity>339556.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 5</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 5</Name>
        <Description>135kW derated to 95.5kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 5 Derated</Name>
        <Capacity>95500.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 6</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>6.0</Number>
      <Capacity>369000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW</Model>
        <Specification>250kW</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H6</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>750000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>750kW Cabling</Model>
        <Specification>750kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 750kW Cabling</Name>
        <Description>Generic 750kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 750kW Cabling</Name>
        <Capacity>750000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 6</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>7.0</Number>
      <Capacity>578400.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 6</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 6</Name>
        <Description>135kW derated to 96.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 6 Derated</Name>
        <Capacity>96400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>6.0</Number>
      <Capacity>349000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW PDU</Model>
        <Specification>250kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>750000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>750kW Cabling</Model>
        <Specification>750kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 750kW Cabling</Name>
        <Description>Generic 750kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 750kW Cabling</Name>
        <Capacity>750000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>7.0</Number>
      <Capacity>608400.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 3</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 3</Name>
        <Description>135kW derated to 101.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 3 Derated</Name>
        <Capacity>101400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_IT2_CRAC</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>5.0</Number>
      <Capacity>100000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW PDU</Model>
        <Specification>50kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW PDU</Name>
        <Description>Generic 50kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW PDU</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>8.0</Number>
      <Capacity>613000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW PDU</Model>
        <Specification>250kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>1000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>1MW Cabling</Model>
        <Specification>1MW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 1MW Cabling</Name>
        <Description>Generic 1MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 1MW Cabling</Name>
        <Capacity>1000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_IT1_CRAC</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>5.0</Number>
      <Capacity>100000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW PDU</Model>
        <Specification>50kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW PDU</Name>
        <Description>Generic 50kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW PDU</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 2 A</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>5.0</Number>
      <Capacity>433800.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 2</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 2</Name>
        <Description>135kW derated to 96.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 2 Derated</Name>
        <Capacity>96400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 2 B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>5.0</Number>
      <Capacity>433800.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 2</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 2</Name>
        <Description>135kW derated to 96.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 2 Derated</Name>
        <Capacity>96400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU 1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>6.0</Number>
      <Capacity>398000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>250kW PDU</Model>
        <Specification>250kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 250kW PDU</Name>
        <Description>Generic 250kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 250kW PDU</Name>
        <Capacity>250000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_H1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>1000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>1MW Cabling</Model>
        <Specification>1MW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 1MW Cabling</Name>
        <Description>Generic 1MW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 1MW Cabling</Name>
        <Capacity>1000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC 1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>8.0</Number>
      <Capacity>693000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Hall 1</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Hall 1</Name>
        <Description>135kW derated to 99kW</Description>
      </Properties>
      <LossGroup>
        <Name>Hall 1 Derated</Name>
        <Capacity>99000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_C2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>49000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>75kW PDU</Model>
        <Specification>75kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 75kW PDU</Name>
        <Description>Generic 75kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 75kW PDU</Name>
        <Capacity>75000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_C2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW Cabling</Model>
        <Specification>50kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW Cabling</Name>
        <Description>Generic 50kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW Cabling</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC_C2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>80000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Comms Room 2</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Comms Room 2</Name>
        <Description>135kW derated to 80kW</Description>
      </Properties>
      <LossGroup>
        <Name>CR 2 Derated</Name>
        <Capacity>80000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_C1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>75kW PDU</Model>
        <Specification>75kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 75kW PDU</Name>
        <Description>Generic 75kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 75kW PDU</Name>
        <Capacity>75000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_C1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW Cabling</Model>
        <Specification>50kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW Cabling</Name>
        <Description>Generic 50kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW Cabling</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC_C1</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>81400.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Comms Room 1</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Comms Room 1</Name>
        <Description>135kW derated to 81.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>CR 1 Derated</Name>
        <Capacity>81400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0000</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0001</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0003</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0012</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0094</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0223</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0317</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0435</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_BR_CRAC</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW PDU</Model>
        <Specification>50kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW PDU</Name>
        <Description>Generic 50kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW PDU</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>PDU_BR</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>75kW PDU</Model>
        <Specification>75kW PDU</Specification>
      </Device>
      <Properties>
        <Name>Generic 75kW PDU</Name>
        <Description>Generic 75kW PDU</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 75kW PDU</Name>
        <Capacity>75000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0025</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0026</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0028</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0032</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0037</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0044</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0062</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0073</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0086</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>PDU</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cables_BR</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>50000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>50kW Cabling</Model>
        <Specification>50kW Cabling</Specification>
      </Device>
      <Properties>
        <Name>Generic 50kW Cabling</Name>
        <Description>Generic 50kW Cabling</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 50kW Cabling</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.167</Load>
              <Loss>4.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.333</Load>
              <Loss>0.0017</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0038</Loss>
            </Line>
            <Line>
              <Load>0.667</Load>
              <Loss>0.0067</Loss>
            </Line>
            <Line>
              <Load>0.833</Load>
              <Loss>0.0104</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cables</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>CRAC_BR</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>2.0</Number>
      <Capacity>81400.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>RC Group</Manufacturer>
        <Model>NeXt.CW.U.K</Model>
        <Specification>142.H7S derated for Comms Room 1</Specification>
      </Device>
      <Properties>
        <Name>NeXt Stevenage Comms Room 1</Name>
        <Description>135kW derated to 81.4kW</Description>
      </Properties>
      <LossGroup>
        <Name>CR 1 Derated</Name>
        <Capacity>81400.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.00</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>CRAC</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Chiller 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1</Number>
      <Capacity>2560000</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>McQuay</Manufacturer>
        <Model>NA</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Name>McQuay 2.56MW Centrifugal Chiller</Name>
      </Properties>
      <LossGroup>
        <Name>McQuay Centrifugal Chiller Parameterised Fit</Name>
        <Capacity>2560000</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Grid>
              <KeyParameter>-10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03160634</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03160634</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-7.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03325125</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03325125</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03501826</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03501826</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-2.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03691857</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03691857</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>0</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.0389645</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.0389645</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>2.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.0411696</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.0411696</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04354871</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04354871</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>7.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04990992</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04990992</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04537239</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04537239</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>12.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.05190037</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.05190037</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.05515337</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.05515337</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>17.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06325841</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06325841</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06249484</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06249484</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>22.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06663199</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06663199</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>25</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.07111399</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.07111399</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>27.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.07596652</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.07596652</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>30</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.08121436</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.08121436</Loss>
              </Line>
            </Grid>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Chiller</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Chiller 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1</Number>
      <Capacity>2560000</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>McQuay</Manufacturer>
        <Model>NA</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Name>McQuay 2.56MW Centrifugal Chiller</Name>
      </Properties>
      <LossGroup>
        <Name>McQuay Centrifugal Chiller Parameterised Fit</Name>
        <Capacity>2560000</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
             <Grid>
              <KeyParameter>-10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03160634</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03160634</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-7.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03325125</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03325125</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03501826</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03501826</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-2.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.03691857</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.03691857</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>0</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.0389645</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.0389645</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>2.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.0411696</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.0411696</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04354871</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04354871</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>7.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04990992</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04990992</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.04537239</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.04537239</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>12.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.05190037</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.05190037</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.05515337</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.05515337</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>17.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06325841</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06325841</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06249484</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06249484</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>22.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.06663199</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.06663199</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>25</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.07111399</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.07111399</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>27.5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.07596652</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.07596652</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>30</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.08121436</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.08121436</Loss>
              </Line>
            </Grid>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Chiller</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>SCHP1A-1B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>1500000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>37kW Water Pump</Model>
        <Specification>1,500kW Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 37kW Water Pump</Name>
        <Description>Generic 1,500kW capacity 37kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 37kW Water Pump</Name>
        <Capacity>1500000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0091</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0098</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0106</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0117</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0129</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0144</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0160</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0179</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0200</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0222</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0247</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>SCHP2A-2B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>2000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>75kW Water Pump</Model>
        <Specification>2,000kW Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 75kW Water Pump</Name>
        <Description>Generic 2,000kW capacity 75kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 75kW Water Pump</Name>
        <Capacity>2000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0139</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0149</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0162</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0178</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0197</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0219</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0244</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0272</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0303</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0338</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0375</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>SCHP3A-3B</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>1500000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>55kW Water Pump</Model>
        <Specification>1,500kW Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 55kW Water Pump</Name>
        <Description>Generic 1,500kW capacity 55kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 55kW Water Pump</Name>
        <Capacity>1500000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0136</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0145</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0158</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0174</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0192</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0214</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0238</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0266</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0297</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0330</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0367</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Pump Pri 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>55kW Water Pump 2</Model>
        <Specification>3,000kW Rated Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 55kW Water Pump 2</Name>
        <Description>Generic 3,000kW capacity 55kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 55kW Water Pump</Name>
        <Capacity>3000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
           <Line>
              <Load>0.0</Load>
              <Loss>0.0127</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0127</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Pump Pri 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>55kW Water Pump 2</Model>
        <Specification>3,000kW Rated Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 55kW Water Pump 2</Name>
        <Description>Generic 3,000kW capacity 55kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 55kW Water Pump</Name>
        <Capacity>3000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
           <Line>
              <Load>0.0</Load>
              <Loss>0.0127</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0127</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Pump Cond 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3500000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>55kW Water Pump 3</Model>
        <Specification>3,500kW Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 55kW Water Pump 3</Name>
        <Description>Generic 3,500kW capacity 55kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 55kW Water Pump</Name>
        <Capacity>3500000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0127</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0127</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Pump Cond 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3500000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>55kW Water Pump 3</Model>
        <Specification>3,500kW Capacity</Specification>
      </Device>
      <Properties>
        <Name>Generic 55kW Water Pump 3</Name>
        <Description>Generic 3,500kW capacity 55kW Water Pump</Description>
      </Properties>
      <LossGroup>
        <Name>Generic 55kW Water Pump</Name>
        <Capacity>3500000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0127</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0127</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Pump</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cooling Tower 2</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3125000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>3125kW Cooling Tower</Model>
        <Specification>3125kW Cooling Tower</Specification>
      </Device>
      <Properties>
        <Name>Generic 3125kW Cooling Tower</Name>
        <Description>3125kW Cooling Tower</Description>
      </Properties>
      <LossGroup>
        <Name>3125kW Cooling Tower</Name>
        <Capacity>3125000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.008</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.008</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cooler</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Cooling Tower 3</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1.0</Number>
      <Capacity>3125000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic</Manufacturer>
        <Model>3125kW Cooling Tower</Model>
        <Specification>3125kW Cooling Tower</Specification>
      </Device>
      <Properties>
        <Name>Generic 3125kW Cooling Tower</Name>
        <Description>3125kW Cooling Tower</Description>
      </Properties>
      <LossGroup>
        <Name>3125kW Cooling Tower</Name>
        <Capacity>3125000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.008</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.008</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Cooler</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Splitter</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>25.0</Number>
      <Capacity>600000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>Splitter Node</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Splitter node</Name>
        <Description>Cooling splitter node</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>5.0</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>5.0</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Hall 2 Splitter</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>25.0</Number>
      <Capacity>867000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>Splitter Node</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Splitter node</Name>
        <Description>Cooling splitter node</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>5.0</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>5.0</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>Hall 5 Splitter</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>25.0</Number>
      <Capacity>764000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>Splitter Node</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Splitter node</Name>
        <Description>Cooling splitter node</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>50000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>5.0</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>4.0</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  
   <InfrastructureDevices>
    <Name>Heating</Name>
    <Installed>
      <Date>1970-01-01Z</Date>
      <Number>1</Number>
      <Capacity>80000</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>McQuay</Manufacturer>
        <Model>NA</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Name>Heating</Name>
      </Properties>
      <LossGroup>
        <Name>Heating</Name>
        <Capacity>80000</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Grid>
              <KeyParameter>-10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>1.00</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>1.00</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>10.0</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>1.0</Load>
                <Loss>0.0</Loss>
              </Line>
            </Grid>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
      <Type>Heating</Type>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
    <ProvisioningFactor>1.0</ProvisioningFactor>
  </InfrastructureDevices>
  
  
  
</SimulationElement>
