<?xml version="1.0" encoding="utf-8" standalone="yes"?>
<SimulationElement>
  <Name>Corrected CRAC data</Name>
  <Version>
    <ModelVersion>1.0</ModelVersion>
    <DataVersion>1.0</DataVersion>
    <SchemaVersion>1.0</SchemaVersion>
  </Version>
  <Properties>
    <Creator>Piers Coxon</Creator>
    <Name>testSim3</Name>
    <Description>Fujitsu Labs Warwick Simulation v3 as delivered by Romonet (utilisation flag changed).
    (SvdB corrected chillera capacities Oct 2009)
    (SvdB Oct 2009 allocate by ratio of capacity in splitter node (cooling))
    (SvdB Oct 2009 SHR 0.95 (not 0.83) for all CRACs)
    (SvdB Oct 2009 fixed PDU3 designed capacity)
    (SvdB Dec 2009 Tweaked other loads to fit tests</Description>
    <Date>2009-06-15</Date>
    <Source_Location>NA</Source_Location>
    <License>Created for Fujitsu Labs</License>
    <Copyright>Fujitsu Labs</Copyright>
  </Properties>
  <Description>Fujitsu Labs Warwick Simulation v3 as delivered by Romonet (utilisation flag changed)</Description>
  <ModelName>TestLayout</ModelName>
  <FullSimulation>
    <SimulationMonths>5</SimulationMonths>
    <Currency>GBP</Currency>
    <CarbonIntensity>0.53</CarbonIntensity>
    <UtilisationAdjustment>true</UtilisationAdjustment>
    <CapitalCost>10.0</CapitalCost>
    <Lifetime>10</Lifetime>
    <Climate>
      <Name>none</Name>
      <HourData>
        <Date>2009-03-01Z</Date>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
        <Value>0</Value>
      </HourData>
      <HourData>
        <Date>2009-04-01Z</Date>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
        <Value>5</Value>
      </HourData>
      <HourData>
        <Date>2009-05-01Z</Date>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
        <Value>10</Value>
      </HourData>
      <HourData>
        <Date>2009-06-01Z</Date>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
        <Value>15</Value>
      </HourData>   
      <HourData>
        <Date>2009-07-01Z</Date>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
        <Value>20</Value>
      </HourData>
    </Climate>
    <PowerCost>
      <Name>Fujitsu Power Cost Forecast Data</Name>
      <Currency>GBP</Currency>
      <HourData>
        <Date>2009-06-01Z</Date>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.105</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
        <Value>0.08</Value>
      </HourData>
      <HourData>
        <Date>2009-07-01Z</Date>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.10605</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
        <Value>0.0808</Value>
      </HourData>
      <HourData>
        <Date>2009-08-01Z</Date>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.1071</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
        <Value>0.0816</Value>
      </HourData>
      <HourData>
        <Date>2009-09-01Z</Date>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.10815</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
        <Value>0.0824</Value>
      </HourData>
      <HourData>
        <Date>2009-10-01Z</Date>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.1092</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
        <Value>0.0832</Value>
      </HourData>
      <HourData>
        <Date>2009-11-01Z</Date>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.11025</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
        <Value>0.084</Value>
      </HourData>
      <HourData>
        <Date>2009-12-01Z</Date>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.1113</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
        <Value>0.0848</Value>
      </HourData>
      <HourData>
        <Date>2010-01-01Z</Date>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.11235</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
        <Value>0.0856</Value>
      </HourData>
      <HourData>
        <Date>2010-02-01Z</Date>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.1134</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
        <Value>0.0864</Value>
      </HourData>
      <HourData>
        <Date>2010-03-01Z</Date>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.11445</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
        <Value>0.0872</Value>
      </HourData>
      <HourData>
        <Date>2010-04-01Z</Date>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.1155</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
        <Value>0.088</Value>
      </HourData>
      <HourData>
        <Date>2010-05-01Z</Date>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.11655</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
        <Value>0.0888</Value>
      </HourData>
      <HourData>
        <Date>2010-06-01Z</Date>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
        <Value>0.0896</Value>
      </HourData>
      <HourData>
        <Date>2010-07-01Z</Date>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.11865</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
        <Value>0.0904</Value>
      </HourData>
      <HourData>
        <Date>2010-08-01Z</Date>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.1197</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
        <Value>0.0912</Value>
      </HourData>
      <HourData>
        <Date>2010-09-01Z</Date>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.12075</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
        <Value>0.092</Value>
      </HourData>
      <HourData>
        <Date>2010-10-01Z</Date>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.1218</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
        <Value>0.0928</Value>
      </HourData>
      <HourData>
        <Date>2010-11-01Z</Date>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.12285</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
        <Value>0.0936</Value>
      </HourData>
      <HourData>
        <Date>2010-12-01Z</Date>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.1239</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
        <Value>0.0944</Value>
      </HourData>
      <HourData>
        <Date>2011-01-01Z</Date>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.12495</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
        <Value>0.0952</Value>
      </HourData>
      <HourData>
        <Date>2011-02-01Z</Date>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.126</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
        <Value>0.096</Value>
      </HourData>
      <HourData>
        <Date>2011-03-01Z</Date>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.12705</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
        <Value>0.0968</Value>
      </HourData>
      <HourData>
        <Date>2011-04-01Z</Date>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.1281</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
        <Value>0.0976</Value>
      </HourData>
      <HourData>
        <Date>2011-05-01Z</Date>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.12915</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
        <Value>0.0984</Value>
      </HourData>
      <HourData>
        <Date>2011-06-01Z</Date>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.147</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
        <Value>0.112</Value>
      </HourData>
      <HourData>
        <Date>2011-07-01Z</Date>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.14805</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
        <Value>0.1128</Value>
      </HourData>
      <HourData>
        <Date>2011-08-01Z</Date>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1491</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
        <Value>0.1136</Value>
      </HourData>
      <HourData>
        <Date>2011-09-01Z</Date>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.15015</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
        <Value>0.1144</Value>
      </HourData>
      <HourData>
        <Date>2011-10-01Z</Date>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1512</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
        <Value>0.1152</Value>
      </HourData>
      <HourData>
        <Date>2011-11-01Z</Date>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.15225</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
        <Value>0.116</Value>
      </HourData>
      <HourData>
        <Date>2011-12-01Z</Date>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1533</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
        <Value>0.1168</Value>
      </HourData>
      <HourData>
        <Date>2012-01-01Z</Date>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.15435</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
        <Value>0.1176</Value>
      </HourData>
      <HourData>
        <Date>2012-02-01Z</Date>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1554</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
        <Value>0.1184</Value>
      </HourData>
      <HourData>
        <Date>2012-03-01Z</Date>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.15645</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
        <Value>0.1192</Value>
      </HourData>
      <HourData>
        <Date>2012-04-01Z</Date>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.1575</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
        <Value>0.12</Value>
      </HourData>
      <HourData>
        <Date>2012-05-01Z</Date>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.15855</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
        <Value>0.1208</Value>
      </HourData>
      <HourData>
        <Date>2012-06-01Z</Date>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1596</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
        <Value>0.1216</Value>
      </HourData>
      <HourData>
        <Date>2012-07-01Z</Date>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.16065</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
        <Value>0.1224</Value>
      </HourData>
      <HourData>
        <Date>2012-08-01Z</Date>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1617</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
        <Value>0.1232</Value>
      </HourData>
      <HourData>
        <Date>2012-09-01Z</Date>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.16275</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
        <Value>0.124</Value>
      </HourData>
      <HourData>
        <Date>2012-10-01Z</Date>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1638</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
        <Value>0.1248</Value>
      </HourData>
      <HourData>
        <Date>2012-11-01Z</Date>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.16485</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
        <Value>0.1256</Value>
      </HourData>
      <HourData>
        <Date>2012-12-01Z</Date>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1659</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
        <Value>0.1264</Value>
      </HourData>
      <HourData>
        <Date>2013-01-01Z</Date>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.16695</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
        <Value>0.1272</Value>
      </HourData>
      <HourData>
        <Date>2013-02-01Z</Date>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.168</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
        <Value>0.128</Value>
      </HourData>
      <HourData>
        <Date>2013-03-01Z</Date>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.16905</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
        <Value>0.1288</Value>
      </HourData>
      <HourData>
        <Date>2013-04-01Z</Date>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1701</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
        <Value>0.1296</Value>
      </HourData>
      <HourData>
        <Date>2013-05-01Z</Date>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.17115</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
        <Value>0.1304</Value>
      </HourData>
    </PowerCost>
  </FullSimulation>
  <DCIESimulation>
    <lowTemperature>-10.0</lowTemperature>
    <highTemperature>30.0</highTemperature>
  </DCIESimulation>
  <SimulationDate>2009-01-01Z</SimulationDate>
  <Capacity>
    <Name>capacity</Name>
    <Points>
      <Date>2009-06-01Z</Date>
      <Value>570000.0</Value>
    </Points>
  </Capacity>
  <PowerLoad>
    <Name>lighting</Name>
    <Provisioned>
      <Name>lighting provisioned</Name>
      <Points>
        <Date>2009-03-01Z</Date>
        <Value>10000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Name>lighting load</Name>
      <WorkLoad>
        <Date>2009-03-01Z</Date>
         <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
                <Value>10000.0</Value>
      </WorkLoad>
      <WorkLoad>
        <Date>2009-04-01Z</Date>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
        <Value>20000.0</Value>
      </WorkLoad>
      <WorkLoad>
        <Date>2009-05-01Z</Date>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
        <Value>30000.0</Value>
      </WorkLoad> 
    </WorkLoad>
  </PowerLoad>
  <PowerLoad>
    <Name>itload</Name>
    <Provisioned>
      <Name>itload1 provisioned</Name>
      <Points>
        <Date>2009-03-01Z</Date>
        <Value>150000.0</Value>
      </Points>
    </Provisioned>
    <WorkLoad>
      <Name>itload1 load</Name>
      <WorkLoad>
        <Date>2009-01-01Z</Date>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
        <Value>80000.00</Value>
      </WorkLoad>    
      <WorkLoad>
        <Date>2009-02-01Z</Date>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
        <Value>90000.00</Value>
      </WorkLoad>     
      <WorkLoad>
        <Date>2009-03-01Z</Date>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
        <Value>100000.00</Value>
      </WorkLoad>
      <WorkLoad>
        <Date>2009-04-01Z</Date>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
        <Value>110000.00</Value>
      </WorkLoad>
      <WorkLoad>
        <Date>2009-05-01Z</Date>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
        <Value>120000.00</Value>
      </WorkLoad>
    </WorkLoad>
  </PowerLoad>
   
  <InfrastructureDevices>
    <Name>trans</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>1</Number>
      <Capacity>1000000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>Transformer</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Transformer</Name>
        <Description>Fujitsu Warwick Transformer 800kVA</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
      <Name>none</Name>
        <Capacity>1000000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0100</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0102</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0106</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0114</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0124</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0138</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0154</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0174</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0196</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0222</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0250</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>pdu2</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>1</Number>
      <Capacity>200000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>LV Switchgear</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>LV Switchgear</Name>
        <Description>Fujitsu Warwick LV Switchgear</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>200000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0050</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.00505</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.00545</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0058000000000000005</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.00625</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0068000000000000005</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.00745</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0082</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.00905</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>ups</Name>
    <Installed>
      <Date>2005-03-01Z</Date>
      <Number>1</Number>
      <Capacity>200000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Piller</Manufacturer>
        <Model>420kVA Rotary UPS</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>UPS</Name>
        <Description>Fujitsu Warwick UPS 420kVA</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
       <Name>none</Name>
          <Capacity>200000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.02</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.0212</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0228</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.0248</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0272</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.0300</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0332</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.0368</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0408</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.0452</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.0500</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>crac</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>1</Number>
      <Capacity>200000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Denco</Manufacturer>
        <Model>DV74AVH</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Denco CRAC DV74</Name>
        <Description>Denco CRAC Unit</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>Corrected CRAC data with more points</Name>
        <Capacity>200000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.1150</Loss>
            </Line>
            <Line>
              <Load>0.166666</Load>
              <Loss>0.1224</Loss>
            </Line>
            <Line>
              <Load>0.333333</Load>
              <Loss>0.1301</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.1382</Loss>
            </Line>
            <Line>
              <Load>0.66666</Load>
              <Loss>0.1466</Loss>
            </Line>
            <Line>
              <Load>0.83333</Load>
              <Loss>0.1554</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.1645</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>200000.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>chiller</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>1</Number>
      <Capacity>200000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Denco</Manufacturer>
        <Model>DCRA50-6</Model>
        <Specification>CoP of 3</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Generic chiller data</Name>
        <Description>Scaled for Denco DCRA50-6 (SvdB corrected capacities Oct 2009)</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1</ModelVersion>
        <DataVersion>1</DataVersion>
        <SchemaVersion>1</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>200000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Grid>
              <KeyParameter>-20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01954367</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03772342</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05477706</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07090004</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.0862553</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10098043</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11519324</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.12899594</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14247843</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1557209</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.16879591</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18177011</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19470564</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.20766135</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22069386</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23385845</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.24720996</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26080359</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27469566</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.28894446</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01968882</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03799375</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05515696</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07137729</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08682027</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10162561</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11591278</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.12978535</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14333439</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.15664102</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.16977867</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.1828147</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19581192</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.20882981</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22192554</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23515497</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.24857349</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26223686</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27620199</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29052776</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.01986529</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03832221</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05561833</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07195661</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08750583</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10240821</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11678529</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13074234</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14437178</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.15775595</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17096925</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18407999</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.19715175</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21024477</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22341691</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23672472</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25022427</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26397199</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.27802551</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29244446</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>-5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02007472</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03871175</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05616515</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07264287</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08831753</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10333442</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11781754</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13187413</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14559831</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1590738</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17237622</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18557493</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.1987345</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21191602</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22517821</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.23857841</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25217349</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26602071</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28017853</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29470747</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>0</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02031909</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03916593</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05680227</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07344194</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.08926213</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10441176</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.11901768</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.1331895</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14702329</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1606044</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.1740099</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18731037</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.2005715</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21385541</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.2272218</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24072895</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25443467</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.26839716</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28267587</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.29733237</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>5</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02060084</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.03968906</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05753551</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07436089</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09034776</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10564921</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12039548</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13469892</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.14865783</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.1623595</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17588261</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.18929918</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20267621</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21607701</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.22956238</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24319171</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25702387</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27111816</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28553517</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30033766</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>10</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02092283</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04028629</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05837181</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07540814</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09158402</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10705745</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12196253</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13641477</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15051508</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16435292</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.17800887</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19155659</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20506454</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.21859741</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23221729</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24598478</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.25996001</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27420351</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.28877717</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30374514</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>15</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02128852</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04096374</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.05931941</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07659362</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09298231</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.10864907</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12373247</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.13835165</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15261048</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16660095</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18040574</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19410042</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.20775512</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22143606</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23520679</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.24912934</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2632652</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.27767635</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.29242615</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.30758031</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>20</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.021702</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04172865</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06038806</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07792911</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09455603</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11043887</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12572133</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14052666</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15496215</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.16912261</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18309318</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.19695152</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.21076969</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22461563</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.23855456</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.25265007</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.26696526</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.28156369</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.29651039</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.31187285</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>25</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02216815</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04258965</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.0615893</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.07942849</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09632099</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11244428</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.12794791</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14295986</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.15759127</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17194018</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18609447</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20013421</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.2141336</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.22816255</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.24228812</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.2565757</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.27109016</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.28589688</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.30106277</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.3166573</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>30</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02269279</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04355698</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.0629368</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08110816</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.09829582</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11468577</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.1304343</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14567474</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16052262</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17507964</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.18943678</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20367683</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.21787637</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.23210756</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.24643951</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.26093963</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.27567479</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.2907124</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.30612148</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.32197376</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>35</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02328289</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04464286</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06444683</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08298755</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10050251</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.1171875</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13320647</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.14869888</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16378526</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.17857143</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.19315189</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.20761246</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.22203245</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.23648649</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.25104603</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.26578073</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2807597</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.29605263</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.31173093</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.32786885</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>40</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02394684</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04586191</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06613877</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08508978</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10296716</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.11997799</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13629503</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15206474</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.16741329</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.18245122</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.19727696</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.21197978</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.22664205</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.24134115</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.25615116</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.27114429</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.28639214</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.30196695</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.31794283</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.33439687</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>45</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02469479</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.04723177</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.06803588</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.08744244</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10572081</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.12309112</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.13973624</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15581063</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.17144693</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.18676097</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.20185568</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.21682419</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.23175228</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.24672047</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.26180579</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.27708325</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.29262728</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.30851301</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.32481754</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.34162118</Loss>
              </Line>
            </Grid>
            <Grid>
              <KeyParameter>50</KeyParameter>
              <Line>
                <Load>0.00</Load>
                <Loss>0.00</Loss>
              </Line>
              <Line>
                <Load>0.05</Load>
                <Loss>0.02553912</Loss>
              </Line>
              <Line>
                <Load>0.10</Load>
                <Loss>0.0487738</Loss>
              </Line>
              <Line>
                <Load>0.15</Load>
                <Loss>0.07016621</Loss>
              </Line>
              <Line>
                <Load>0.20</Load>
                <Loss>0.09007869</Loss>
              </Line>
              <Line>
                <Load>0.25</Load>
                <Loss>0.10880062</Loss>
              </Line>
              <Line>
                <Load>0.30</Load>
                <Loss>0.12656727</Loss>
              </Line>
              <Line>
                <Load>0.35</Load>
                <Loss>0.14357319</Loss>
              </Line>
              <Line>
                <Load>0.40</Load>
                <Loss>0.15998201</Loss>
              </Line>
              <Line>
                <Load>0.45</Load>
                <Loss>0.17593374</Loss>
              </Line>
              <Line>
                <Load>0.50</Load>
                <Loss>0.19155025</Loss>
              </Line>
              <Line>
                <Load>0.55</Load>
                <Loss>0.20693954</Loss>
              </Line>
              <Line>
                <Load>0.60</Load>
                <Loss>0.22219909</Loss>
              </Line>
              <Line>
                <Load>0.65</Load>
                <Loss>0.23741855</Loss>
              </Line>
              <Line>
                <Load>0.70</Load>
                <Loss>0.25268194</Loss>
              </Line>
              <Line>
                <Load>0.75</Load>
                <Loss>0.26806958</Loss>
              </Line>
              <Line>
                <Load>0.80</Load>
                <Loss>0.28365967</Loss>
              </Line>
              <Line>
                <Load>0.85</Load>
                <Loss>0.2995298</Loss>
              </Line>
              <Line>
                <Load>0.90</Load>
                <Loss>0.31575833</Loss>
              </Line>
              <Line>
                <Load>0.95</Load>
                <Loss>0.33242575</Loss>
              </Line>
              <Line>
                <Load>1.00</Load>
                <Loss>0.34961599</Loss>
              </Line>
            </Grid>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>200000.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  <InfrastructureDevices>
    <Name>cables</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>1.0</Number>
      <Capacity>200000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>Cables</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>Cables</Name>
        <Description>Fujitsu Warwick Cables 200kVA</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
         <Name>none</Name>
        <Capacity>200000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>1.5E-4</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>6.0E-4</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.00135</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0024</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.00375</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0054</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.00735</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0096</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.01215</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.015</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  
  <InfrastructureDevices>
    <Name>pdu1</Name>
    <Installed>
      <Date>2009-03-01Z</Date>
      <Number>4</Number>
      <Capacity>300000.0</Capacity>
    </Installed>
    <DeviceDetails>
      <Device>
        <Manufacturer>Generic Manufacturer</Manufacturer>
        <Model>LV Switchgear</Model>
        <Specification>NA</Specification>
      </Device>
      <Properties>
        <Creator>Liam Newcombe</Creator>
        <Name>LV Switchgear</Name>
        <Description>Fujitsu Warwick LV Switchgear</Description>
        <Date>2009-06-15</Date>
        <Source_Location>NA</Source_Location>
        <License>Created for Fujitsu Labs</License>
        <Copyright>Fujitsu Labs</Copyright>
      </Properties>
      <Version>
        <ModelVersion>1.0</ModelVersion>
        <DataVersion>1.0</DataVersion>
        <SchemaVersion>1.0</SchemaVersion>
      </Version>
      <LossGroup>
        <Name>none</Name>
        <Capacity>100000.0</Capacity>
        <LossGrid>
          <Interpolation>LINEAR</Interpolation>
          <Grid>
            <KeyParameter>0.0</KeyParameter>
            <Line>
              <Load>0.0</Load>
              <Loss>0.0050</Loss>
            </Line>
            <Line>
              <Load>0.1</Load>
              <Loss>0.00505</Loss>
            </Line>
            <Line>
              <Load>0.2</Load>
              <Loss>0.0052</Loss>
            </Line>
            <Line>
              <Load>0.3</Load>
              <Loss>0.00545</Loss>
            </Line>
            <Line>
              <Load>0.4</Load>
              <Loss>0.0058000000000000005</Loss>
            </Line>
            <Line>
              <Load>0.5</Load>
              <Loss>0.00625</Loss>
            </Line>
            <Line>
              <Load>0.6</Load>
              <Loss>0.0068000000000000005</Loss>
            </Line>
            <Line>
              <Load>0.7</Load>
              <Loss>0.00745</Loss>
            </Line>
            <Line>
              <Load>0.8</Load>
              <Loss>0.0082</Loss>
            </Line>
            <Line>
              <Load>0.9</Load>
              <Loss>0.00905</Loss>
            </Line>
            <Line>
              <Load>1.0</Load>
              <Loss>0.01</Loss>
            </Line>
          </Grid>
        </LossGrid>
      </LossGroup>
      <NameplateDraw>0.0</NameplateDraw>
    </DeviceDetails>
    <ProvisioningStrategy>CALCULATED</ProvisioningStrategy>
  </InfrastructureDevices>
  </SimulationElement>
